% Measurement values table for the Power System Simulation book.
% Required packages are already loaded by the central preamble:
% booktabs, tabularx, array, siunitx, xcolor.

\begin{table}[htbp]
  \centering
  \caption{Signal ranges for Case 1. All values are peak values, bus values are multiplied by 1.73/1.414}
  \label{tab:measurement-values-case1}
  \small
  \setlength{\tabcolsep}{3.5pt}
  \renewcommand{\arraystretch}{1.18}
  \begin{tabularx}{\textwidth}{@{}
      >{\raggedright\arraybackslash}p{0.055\textwidth}
      >{\raggedright\arraybackslash}p{0.085\textwidth}
      >{\raggedright\arraybackslash}p{0.095\textwidth}
      >{\raggedright\arraybackslash}p{0.105\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      Y@{}}
    \toprule
    \textbf{Meas.} &
    \textbf{Grid element} &
    \textbf{Phase} &
    \textbf{Voltage level} &
    \textbf{Min.} &
    \textbf{Max.} &
    \textbf{Notes} \\
    \midrule
    $V$ & Bus0  & Ph A       & \SI{220}{\kilo\volt} & \SI{-229}{\kilo\volt} & \SI{229}{\kilo\volt} & -- \\
    $V$ & Bus1  & Ph A & \SI{110}{\kilo\volt} & \SI{-100}{\kilo\volt} & \SI{100}{\kilo\volt} & -- \\
     $V$ & Bus1  & Ph B, C & \SI{110}{\kilo\volt} & \SI{-200}{\kilo\volt} & \SI{200}{\kilo\volt} & -- \\
    $I$ & HTr1  & Ph A       & \SI{220}{\kilo\volt} & \SI{0}{\ampere} & \SI{330}{\ampere} & -- \\
    $I$ & HTr1  & Ph B, C    & \SI{220}{\kilo\volt} & \SI{-540}{\ampere} & \SI{360}{\ampere} & -- \\
    $I$ & KD1   & Ph A       & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{600}{\ampere} & Steady state: \SI{300}{\ampere} \\
    $I$ & Tr1   & Ph A       & \SI{110}{\kilo\volt} & \SI{-2}{\ampere} & \SI{38}{\ampere} & Due to Petersen values under zero line \\
    $I$ & Tr2   & Ph A       & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{37}{\ampere} & Due to KD1: faster decrease of current \\
    $I$ & Tr3   & Ph A       & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{37}{\ampere} & -- \\
    $I$ & Line4 & Ph B, C & \SI{110}{\kilo\volt} & \SI{-3}{\ampere} & \SI{3}{\ampere} & Small capacitive inrush current due to overhead line \\
    $I$ & Line1 & Ph B, C & \SI{110}{\kilo\volt} & \SI{-500}{\ampere} & \SI{500}{\ampere} & High capacitive inrush current due to cable \\
     $I$ & Line1 & Ph A  & \SI{110}{\kilo\volt} & \SI{-100}{\ampere} & \SI{120}{\ampere} & -- \\
     $I$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-7}{\ampere} & \SI{7}{\ampere} & Longtime value very small \\
    $V$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-1.8}{\kilo\volt} & \SI{1.6}{\kilo\volt} & Longtime value very small \\
    $\Phi$ & Tr1 & Ph A      & \SI{110}{\kilo\volt} & \SI{0}{\weber} & \SI{0.576}{\weber} & Nominal flux: \SI{0.288}{\weber} \\
    FFT & HTr1  & Ph C       & \SI{220}{\kilo\volt} & \SI{50}{\hertz} & \SI{400}{\hertz} & Only \SI{50}{\hertz} and \SI{400}{\hertz} \\
    FFT & Tr2   & Ph A       & \SI{110}{\kilo\volt} & \SI{50}{\hertz} & \SI{250}{\hertz} & \SI{50}{\hertz}, \SI{100}{\hertz}, \SI{150}{\hertz}, \SI{200}{\hertz}, and \SI{250}{\hertz} \\
    \bottomrule
  \end{tabularx}
\end{table}
