% Measurement values table for the Power System Simulation book.
% Required packages are already loaded by the central preamble:
% booktabs, tabularx, array, siunitx, xcolor.

\begin{table}[htbp]
  \centering
  \caption{Signal ranges for Case 2. All values are peak values, bus values are multiplied by 1.73/1.414}
  \label{tab:measurement-values-case2}
  \small
  \setlength{\tabcolsep}{3.5pt}
  \renewcommand{\arraystretch}{1.18}
  \begin{tabularx}{\textwidth}{@{}
      >{\raggedright\arraybackslash}p{0.055\textwidth}
      >{\raggedright\arraybackslash}p{0.085\textwidth}
      >{\raggedright\arraybackslash}p{0.095\textwidth}
      >{\raggedright\arraybackslash}p{0.105\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      Y@{}}
    \toprule
    \textbf{Meas.} &
    \textbf{Grid element} &
    \textbf{Phase} &
    \textbf{Voltage level} &
    \textbf{Min.} &
    \textbf{Max.} &
    \textbf{Notes} \\
    \midrule
    $V$ & Bus0  & Ph A       & \SI{220}{\kilo\volt} & \SI{-229}{\kilo\volt} & \SI{229}{\kilo\volt} & -- \\
    $V$ & Bus1  & Ph A, B, C & \SI{110}{\kilo\volt} & \SI{-200}{\kilo\volt} & \SI{200}{\kilo\volt} & -- \\
    $I$ & HTr1  & Ph A       & \SI{220}{\kilo\volt} & \SI{-520}{\ampere} & \SI{510}{\ampere} & -- \\
    $I$ & HTr1  & Ph B       & \SI{220}{\kilo\volt} & \SI{-170}{\ampere} & \SI{460}{\ampere} & -- \\
    $I$ & HTr1  & Ph C       & \SI{220}{\kilo\volt} & \SI{-470}{\ampere} & \SI{180}{\ampere} & -- \\
    $I$ & KD1   & Ph A       & \SI{110}{\kilo\volt} & \SI{-300}{\ampere} & \SI{300}{\ampere} & Steady state: \SI{300}{\ampere} \\
    $I$ & Tr1   & Ph B       & \SI{110}{\kilo\volt} & \SI{-4}{\ampere} & \SI{26}{\ampere} & Due to Petersen values under zero line \\
    $I$ & Tr2   & Ph B       & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{25}{\ampere} & Due to KD: faster decrease of current \\
    $I$ & Tr3   & Ph A      & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{25}{\ampere} & -- \\
    $I$ & Line4 & Ph A & \SI{110}{\kilo\volt} & \SI{-3.5}{\ampere} & \SI{3.5}{\ampere} & Small capacitive inrush current due to overhead line \\
    $I$ & Line1 & Ph A & \SI{110}{\kilo\volt} & \SI{-500}{\ampere} & \SI{500}{\ampere} & High capacitive inrush current due to cable \\
    $I$ & Line1 & Ph B, C & \SI{110}{\kilo\volt} & \SI{-300}{\ampere} & \SI{300}{\ampere} & High capacitive inrush current due to cable \\
    $I$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-18}{\ampere} & \SI{18}{\ampere} & Longtime value very small \\
    $V$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-4.5}{\kilo\volt} & \SI{4.5}{\kilo\volt} & Longtime value very small \\
    $\Phi$ & Tr1 & Ph B, C   & \SI{110}{\kilo\volt} & \SI{0}{\weber} & \SI{0.54}{\weber} & Nominal flux: \SI{0.288}{\weber} \\
    \bottomrule
  \end{tabularx}
\end{table}
