% Measurement values table for the Power System Simulation book.
% Required packages are already loaded by the central preamble:
% booktabs, tabularx, array, siunitx, xcolor.

\begin{table}[htbp]
  \centering
  \caption{Signal ranges for Case 6. All values are peak values, bus values are multiplied by 1.73/1.414}
  \label{tab:measurement-values-case6}
  \small
  \setlength{\tabcolsep}{3.5pt}
  \renewcommand{\arraystretch}{1.18}
  \begin{tabularx}{\textwidth}{@{}
      >{\raggedright\arraybackslash}p{0.055\textwidth}
      >{\raggedright\arraybackslash}p{0.085\textwidth}
      >{\raggedright\arraybackslash}p{0.095\textwidth}
      >{\raggedright\arraybackslash}p{0.105\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      Y@{}}
    \toprule
    \textbf{Meas.} &
    \textbf{Grid element} &
    \textbf{Phase} &
    \textbf{Voltage level} &
    \textbf{Min.} &
    \textbf{Max.} &
    \textbf{Notes} \\
    \midrule
    $V$ & Bus0  & Ph A       & \SI{220}{\kilo\volt} & \SI{-229}{\kilo\volt} & \SI{229}{\kilo\volt} & -- \\
    $V$ & Bus1  & Ph A,    & \SI{110}{\kilo\volt} & \SI{-120}{\kilo\volt} & \SI{120}{\kilo\volt} & -- \\
    $V$ & Bus1  & Ph B,C     & \SI{110}{\kilo\volt} & \SI{-170}{\kilo\volt} & \SI{160}{\kilo\volt} & -- \\
    $I$ & HTr1  & Ph A       & \SI{220}{\kilo\volt} & \SI{0}{\ampere} & \SI{330}{\ampere} & -- \\
    $I$ & HTr1  & Ph B, C    & \SI{220}{\kilo\volt} & \SI{-480}{\ampere} & \SI{360}{\ampere} & -- \\
    $I$ & KD1   & Ph A       & \SI{110}{\kilo\volt} & \SI{0}{\ampere} & \SI{590}{\ampere} & Steady state: \SI{300}{\ampere} \\
    $I$ & Tr1   & Ph A       & \SI{110}{\kilo\volt} & \SI{-36}{\ampere} & \SI{54}{\ampere} & under load \\
    $I$ & Tr2   & Ph A       & \SI{110}{\kilo\volt} & \SI{-36}{\ampere} & \SI{50}{\ampere} & under load \\
    $I$ & Tr3   & Ph A      & \SI{110}{\kilo\volt} & \SI{-36}{\ampere} & \SI{47}{\ampere} & under load \\
    $I$ & Line4 & Ph A & \SI{110}{\kilo\volt} & \SI{-3}{\ampere} & \SI{2.5}{\ampere} & Small capacitive inrush current  \\
    $I$ & Line1 & Ph A & \SI{110}{\kilo\volt} & \SI{-90}{\ampere} & \SI{120}{\ampere} & High capacitive inrush current due to cable \\
    $I$ & Line1 & Ph B, C & \SI{110}{\kilo\volt} & \SI{-480}{\ampere} & \SI{380}{\ampere} & High capacitive inrush current due to cable \\
    $I$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-6}{\ampere} & \SI{6}{\ampere} & Longtime value very small \\
    $V$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-1.5}{\kilo\volt} & \SI{1.5}{\kilo\volt} & Longtime value very small \\
    $\Phi$ & Tr1 & Ph A, B, C   & \SI{110}{\kilo\volt} & \SI{0}{\weber} & \SI{0.575}{\weber} & Nominal flux: 
    \SI{0.288}{\weber} \\
    \bottomrule
  \end{tabularx}
\end{table}
