% Measurement values table for the Power System Simulation book.
% Required packages are already loaded by the central preamble:
% booktabs, tabularx, array, siunitx, xcolor.

\begin{table}[htbp]
  \centering
  \caption{Signal ranges for Case 9. All values are peak values, bus values are multiplied by 1.73/1.414}
  \label{tab:measurement-values-case9}
  \small
  \setlength{\tabcolsep}{3.5pt}
  \renewcommand{\arraystretch}{1.18}
  \begin{tabularx}{\textwidth}{@{}
      >{\raggedright\arraybackslash}p{0.055\textwidth}
      >{\raggedright\arraybackslash}p{0.085\textwidth}
      >{\raggedright\arraybackslash}p{0.095\textwidth}
      >{\raggedright\arraybackslash}p{0.105\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      >{\raggedright\arraybackslash}p{0.075\textwidth}
      Y@{}}
    \toprule
    \textbf{Meas.} &
    \textbf{Grid element} &
    \textbf{Phase} &
    \textbf{Voltage level} &
    \textbf{Min.} &
    \textbf{Max.} &
    \textbf{Notes} \\
    \midrule
    $V$ & Bus0  & Ph A       & \SI{220}{\kilo\volt} & \SI{-229}{\kilo\volt} & \SI{229}{\kilo\volt} & Steady state RMS \\
    $V$ & Bus1  & Ph A       & \SI{110}{\kilo\volt} & \SI{-110}{\kilo\volt} & \SI{110}{\kilo\volt} & Steady state RMS \\
    $V$ & Bus1  & Ph B, C    & \SI{110}{\kilo\volt} & \SI{-113}{\kilo\volt} & \SI{113}{\kilo\volt} & Steady state RMS \\
    $I$ & HTr1  & Ph A       & \SI{220}{\kilo\volt} & \SI{-94}{\ampere} & \SI{94}{\ampere} & Steady state peak \\
    $I$ & HTr1  & Ph B, C    & \SI{220}{\kilo\volt} & \SI{-94}{\ampere} & \SI{94}{\ampere} & Steady state peak \\
    $I$ & KD1   & Ph A       & \SI{110}{\kilo\volt} & \SI{-300}{\ampere} & \SI{300}{\ampere} & Steady state peak \\
    $I$ & Tr1   & Ph A       & \SI{110}{\kilo\volt} & \SI{-2}{\ampere} & \SI{2}{\ampere} & Due to Petersen higher than Tr2,3 \\
    $I$ & Tr2   & Ph A       & \SI{110}{\kilo\volt} & \SI{-450}{\milli\ampere} & \SI{450}{\milli\ampere} & Steady state zero load peak current \\
    $I$ & Tr3   & Ph A      & \SI{110}{\kilo\volt} & \SI{-450}{\milli\ampere} & \SI{450}{\milli\ampere} & Steady state zero load peak current \\
    $I$ & Line4 & Ph A & \SI{110}{\kilo\volt} & \SI{-410}{\milli\ampere} & \SI{410}{\milli\ampere} & Steady state peak   \\
    $I$ & Line1 & Ph A, B, C & \SI{110}{\kilo\volt} & \SI{-62}{\ampere} & \SI{62}{\ampere} & Steady state peak  \\
    $I$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-7}{\ampere} & \SI{7}{\ampere} & Steady state peak \\
    $V$ & Pet1 & Ph N & \SI{110}{\kilo\volt} & \SI{-1.7}{\kilo\volt} & \SI{1.7}{\kilo\volt} & Steady state peak \\
    $\Phi$ & Tr1 & Ph A, B, C   & \SI{110}{\kilo\volt} & \SI{0.291}{\weber} & \SI{0.291}{\weber} & Nominal flux: \SI{0.288}{\weber} peak \\
    FFT & HTr1  & Ph C       & \SI{220}{\kilo\volt} & \SI{50}{\hertz} & \SI{50}{\hertz} & only \SI{50}{\hertz} nominal frequ.  \\
    FFT & Tr2   & Ph A       & \SI{110}{\kilo\volt} & \SI{50}{\hertz} & \SI{50}{\hertz} & \SI{50}{\hertz} nominal frequ. \\     
    \bottomrule
  \end{tabularx}
\end{table}
