Version 4.1
SHEET 1 880 716
WIRE -1056 -96 -1056 -112
WIRE -1040 -96 -1040 -112
WIRE -1024 -96 -1024 -112
WIRE -1088 -80 -1088 -144
WIRE -1088 -80 -1168 -80
WIRE -1056 -80 -1088 -80
WIRE -992 -80 -1024 -80
WIRE -880 -80 -928 -80
WIRE -864 -80 -880 -80
WIRE -736 -80 -864 -80
WIRE -624 -80 -672 -80
WIRE -544 -80 -624 -80
WIRE -400 -80 -432 -80
WIRE -320 -80 -400 -80
WIRE -1104 -64 -1104 -128
WIRE -1104 -64 -1168 -64
WIRE -1056 -64 -1104 -64
WIRE -992 -64 -1024 -64
WIRE -832 -64 -928 -64
WIRE -816 -64 -832 -64
WIRE -736 -64 -816 -64
WIRE -544 -64 -672 -64
WIRE -384 -64 -432 -64
WIRE -320 -64 -384 -64
WIRE -1120 -48 -1120 -112
WIRE -1120 -48 -1168 -48
WIRE -1056 -48 -1120 -48
WIRE -992 -48 -1024 -48
WIRE -784 -48 -928 -48
WIRE -768 -48 -784 -48
WIRE -736 -48 -768 -48
WIRE -544 -48 -672 -48
WIRE -368 -48 -432 -48
WIRE -320 -48 -368 -48
WIRE -1120 -32 -1168 -32
WIRE -864 -32 -864 -80
WIRE -816 -32 -816 -64
WIRE -768 -32 -768 -48
WIRE -544 -32 -560 -32
WIRE -400 -32 -400 -80
WIRE -384 -32 -384 -64
WIRE -368 -32 -368 -48
WIRE -1120 0 -1120 -32
WIRE -560 0 -560 -32
WIRE -624 32 -624 -80
WIRE -864 48 -864 32
WIRE -768 48 -768 32
WIRE -816 80 -816 32
FLAG -864 48 0
FLAG -816 80 0
FLAG -768 48 0
FLAG -832 -64 Ph2
FLAG -784 -48 Ph3
FLAG -880 -80 Ph1
SYMBOL v_3phase -1200 -80 R0
WINDOW 3 -158 40 Left 2
WINDOW 0 -15 56 Left 2
SYMATTR Value U1Nenn={110k} FREQU=50 Texp=500m TD=0
SYMATTR InstName Source
SYMATTR SpiceModel V_3Phase_AC
SYMBOL trafo_Yd -464 -64 R0
WINDOW 38 -64 46 Left 2
WINDOW 0 -57 -28 Left 2
SYMATTR SpiceModel RUYd5_110k_10k_40MVA
SYMATTR InstName Trafo
SYMATTR Value2 ""
SYMATTR Value SN=40e6 U1Nenn=110e3 U20=10.6e3 fn=50 N1=1000 ur=0.002 ux=0.2 i0=0.002 p0=0.0004 a=0.3 m=1 psi_0=0 rkessel=1e6 fn1={fn1}
SYMATTR SpiceLine ""
SYMBOL isolator -1104 16 R0
SYMATTR InstName Isolator2
SYMBOL isolator -384 -16 R0
SYMATTR InstName U8
SYMBOL isolator -368 -16 R0
SYMATTR InstName U9
SYMBOL isolator -352 -16 R0
SYMATTR InstName U10
SYMBOL load_d -304 -80 R0
WINDOW 0 5 -11 Left 2
SYMATTR InstName Load
SYMATTR Value VN={10.6k} fn=50 r_x=1u
SYMATTR Value2 PN1={Last} QN1={Last/5}
SYMATTR SpiceLine PN2={Last} QN2={Last/5}
SYMATTR SpiceLine2 PN3={Last} QN3={Last/5}
SYMBOL impedance -960 -80 R0
WINDOW 0 -28 -17 Left 2
SYMATTR InstName Netimpedance
SYMATTR Value2 R1=0.2 L1=0.025
SYMATTR SpiceLine R2=0.2 L2=0.025
SYMATTR SpiceLine2 R3=0.2 L3=0.025
SYMBOL impedance -704 -80 R0
WINDOW 123 -35 -18 Left 2
WINDOW 0 -10 47 Left 2
SYMATTR Value2 R=0.17 L=0.0035
SYMATTR InstName Line
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMBOL cap -784 -32 R0
WINDOW 3 19 43 Left 2
SYMATTR Value {CE}
SYMATTR InstName C10
SYMBOL cap -832 -32 R0
WINDOW 3 18 43 Left 2
SYMATTR Value {CE}
SYMATTR InstName C11
SYMBOL cap -880 -32 R0
WINDOW 3 -28 22 Left 2
SYMATTR Value {CE+CE1}
SYMATTR InstName C12
SYMBOL Fault_Ground_Fuse\\ground_1phase -624 32 R0
WINDOW 0 -26 -11 Left 2
SYMATTR InstName Fault
SYMBOL Meters\\qmeter_uvw -1040 -80 R0
WINDOW 0 -37 48 Left 2
SYMATTR InstName Q-Measurement
SYMATTR Value sfactor=1
SYMBOL isolator -544 16 R0
SYMATTR InstName Isolator1
TEXT -928 -200 Left 2 !.param tdv=1 tdt=1 ce=5012n ce1=10n fn1=50
TEXT -928 -208 Left 2 !.param last=20e-6
TEXT -928 -192 Left 2 !.options vntol=1m abstol=1u logparams
TEXT -928 -216 Left 2 ;.param last=20e6
TEXT -1120 -240 Left 5 ;Middle voltage transformer with isolated starpoint
TEXT -928 -168 Left 2 !.ac lin 1000 49 51
TEXT -928 -160 Left 2 ;switch analysis
TEXT -928 -176 Left 2 ;.tran 0 15s 0 0.1m
TEXT -736 -120 Left 2 ;Line resistance\nand inductance
TEXT -536 -104 Left 2 ;normally rkessel about 1e6
TEXT -664 -16 Left 2 ;~310A +90degrees
TEXT -784 72 Left 2 ;179A -120degrees (I leading U)
TEXT -888 112 Left 2 ;U=113.8kV phase=-150degrees
TEXT -784 80 Left 2 ;U=113.9kV phase=+150degrees\nPhase U-Phase I=270degrees=-90degrees cap.
TEXT -872 104 Left 2 ;179A -60degrees (I leading U)
TEXT -888 120 Left 2 ;Phase U-Phase I=-90degrees cap.
TEXT -656 -8 Left 2 ;U=0V 99degrees
TEXT -712 0 Left 2 ;Phase U-Phase I=9degrees ohmic
TEXT -1112 -8 Left 2 ;180degrees 66.3kV
TEXT -1152 -160 Left 2 ;180degrees 2.8kV
TEXT -1192 -144 Left 2 ;-150degrees 112.3kV
TEXT -1208 -128 Left 2 ;150degrees 112.6kV
TEXT -552 0 Left 2 ;180degrees 66.3kV
TEXT -872 64 Left 2 ;0A
TEXT -864 144 Left 2 ;I(C11) , I(C10) |deltaphi| = 60degrees
TEXT -864 160 Left 2 ;U(C11) , U(C10) |deltaphi| = 60degrees
TEXT -1064 32 Left 2 ;QC11: V(Ph2)*conj(I(C11))=-20.4MVAr
TEXT -1064 40 Left 2 ;QC10: V(Ph3)*conj(I(C10))=-20.4MVAr
TEXT -1064 24 Left 2 ;QC12:V(Ph1)*conj(I(C12))=0
TEXT -1064 16 Left 2 ;At fault! (sum about 40MVAr)
TEXT -1064 72 Left 2 ;QC11: V(Ph2)*conj(I(C11))=-6.4MVAr
TEXT -1064 80 Left 2 ;QC10: V(Ph3)*conj(I(C10))==-6.4MVAr
TEXT -1064 64 Left 2 ;QC12:V(Ph1)*conj(I(C12))=-6.4MVAr
TEXT -1064 56 Left 2 ;At NO fault! (sum about 20MVAr)
TEXT -728 112 Left 2 ;Sum I(C11)+I(C10)=2*179*sin(60)~310A
TEXT -1232 -104 Left 2 ;Switch AC/TRAN\nmodel of source
