* C:\Users\fried\Documents\PowerSystemBook_v4.0\ltspice\examples\07_Coupled_lines_resonance\Coupled_lines_resonance_TRAN.asc
* Generated by LTspice 26.0.2 for Windows.
X§comp2 N016 N017 N018 LBatt_50MVAR VN=400e3 Q=6e6 fn=50 r_x=0.01 ;§pnba L1)L2)L3
X§comp1 N015 N011 N007 LBatt_50MVAR VN=400e3 Q=6e6 fn=50 r_x=0.01 ;§pnba L1)L2)L3
X§Line N006 N010 N014 PhaseA PhaseB PhaseC N007 N011 N015 N016 N017 N018 400kV_Donaumast_alternative_with_coupled_R length={len} cl=1 g=1e10 fn=50 ;§pnba IN1)IN2)IN3)IN4)IN5)IN6)OUT1)OUT2)OUT3)OUT4)OUT5)OUT6
X§Slack N004 N008 N012 0 V_3Phase U1Nenn={400k} FREQU=50 Texp=50m TD=0 ;§pnba L1)L2)L3)N
X§Qmeter N005 N009 N013 N006 N010 N014 N001 N002 N003 qmeter_uvw_sgn sfactor=3 att=1000 f=50 tripdt=1u tripdv=100 off=1m tripdt2=10n ;§pnba IN1)IN2)IN3)OUT1)OUT2)OUT3)M_S1)M_S2)M_S3
X§netimpedanz N004 N008 N012 N005 N009 N013 Impedance_sk length=1 SN=40e9 UN=400e3 fn={fn1} r_x=0.1 ;§pnba L1_1)L2_1)L3_1)L1_2)L2_2)L3_2
.tran 0 6 0 0.1ms
.options vntol=1m abstol=1u reltol=0.003
.param len=10
.param tdv=1 tdt=1 fn1=50 omega_n={2*pi*fn1}
* Line 1 is closed\nLine 2 is open\nVoltagesource is switched on exponentially
* Net Impedance\nSK=40GVA
* Library below included based on ModelFile attribute of instance X§comp2, X§comp1 (C:\Users\fried\Documents\ltspice\loadflow_transient\Lbatt.asy)
.lib comp.lib
* Library below included based on ModelFile attribute of instance X§netimpedanz (C:\Users\fried\Documents\ltspice\loadflow_transient\impedance_sk.asy)
.lib impedance.lib
* Library below included based on ModelFile attribute of instance X§Line (C:\Users\fried\Documents\ltspice\loadflow_transient\line_2_coupled.asy)
.lib line_coupled.lib
* Library below included based on ModelFile attribute of instance X§Qmeter (C:\Users\fried\Documents\ltspice\loadflow_transient\qmeter_uvw.asy)
.lib measure.lib
* Library below included based on ModelFile attribute of instance X§Slack (C:\Users\fried\Documents\ltspice\loadflow_transient\v_3phase.asy)
.lib sources.lib
.backanno
.end
