Version 4
SHEET 1 6696 1740
WIRE -1952 -272 -2096 -272
WIRE -1696 -272 -1808 -272
WIRE -1456 -272 -1584 -272
WIRE -1200 -272 -1328 -272
WIRE -944 -272 -1088 -272
WIRE -704 -272 -816 -272
WIRE -352 -272 -544 -272
WIRE -32 -272 -208 -272
WIRE -1952 -256 -2080 -256
WIRE -1680 -256 -1808 -256
WIRE -1456 -256 -1568 -256
WIRE -1216 -256 -1328 -256
WIRE -944 -256 -1072 -256
WIRE -720 -256 -816 -256
WIRE -352 -256 -528 -256
WIRE -48 -256 -208 -256
WIRE -1920 -224 -1920 -240
WIRE -1904 -224 -1904 -240
WIRE -1888 -224 -1888 -240
WIRE -1872 -224 -1872 -240
WIRE -1856 -224 -1856 -240
WIRE -1840 -224 -1840 -240
WIRE -1424 -224 -1424 -240
WIRE -1408 -224 -1408 -240
WIRE -1392 -224 -1392 -240
WIRE -1376 -224 -1376 -240
WIRE -1360 -224 -1360 -240
WIRE -912 -224 -912 -240
WIRE -896 -224 -896 -240
WIRE -880 -224 -880 -240
WIRE -864 -224 -864 -240
WIRE -848 -224 -848 -240
WIRE -320 -224 -320 -240
WIRE -304 -224 -304 -240
WIRE -288 -224 -288 -240
WIRE -272 -224 -272 -240
WIRE -256 -224 -256 -240
WIRE -240 -224 -240 -240
WIRE -2272 -160 -2288 -160
WIRE -2176 -160 -2256 -160
WIRE -2096 -160 -2096 -272
WIRE -2096 -160 -2176 -160
WIRE -2000 -160 -2096 -160
WIRE -1968 -160 -1984 -160
WIRE -160 -160 -176 -160
WIRE -32 -160 -32 -272
WIRE -32 -160 -144 -160
WIRE 80 -160 -32 -160
WIRE 128 -160 80 -160
WIRE 160 -160 144 -160
WIRE -2272 -144 -2288 -144
WIRE -2160 -144 -2256 -144
WIRE -2080 -144 -2080 -256
WIRE -2080 -144 -2160 -144
WIRE -2000 -144 -2080 -144
WIRE -160 -144 -176 -144
WIRE -48 -144 -48 -256
WIRE -48 -144 -144 -144
WIRE 64 -144 -48 -144
WIRE 128 -144 64 -144
WIRE -1792 -80 -1808 -80
WIRE -1696 -80 -1696 -272
WIRE -1696 -80 -1776 -80
WIRE -1584 -80 -1584 -272
WIRE -1584 -80 -1696 -80
WIRE -1488 -80 -1584 -80
WIRE -1456 -80 -1472 -80
WIRE -1344 -80 -1360 -80
WIRE -1200 -80 -1200 -272
WIRE -1200 -80 -1328 -80
WIRE -1136 -80 -1200 -80
WIRE -1088 -80 -1088 -272
WIRE -1088 -80 -1136 -80
WIRE -1008 -80 -1088 -80
WIRE -976 -80 -992 -80
WIRE -816 -80 -832 -80
WIRE -704 -80 -704 -272
WIRE -704 -80 -800 -80
WIRE -608 -80 -704 -80
WIRE -544 -80 -544 -272
WIRE -544 -80 -608 -80
WIRE -448 -80 -544 -80
WIRE -416 -80 -432 -80
WIRE -1792 -64 -1808 -64
WIRE -1680 -64 -1680 -256
WIRE -1680 -64 -1776 -64
WIRE -1568 -64 -1568 -256
WIRE -1568 -64 -1680 -64
WIRE -1488 -64 -1568 -64
WIRE -1344 -64 -1360 -64
WIRE -1216 -64 -1216 -256
WIRE -1216 -64 -1328 -64
WIRE -1152 -64 -1216 -64
WIRE -1072 -64 -1072 -256
WIRE -1072 -64 -1152 -64
WIRE -1008 -64 -1072 -64
WIRE -816 -64 -832 -64
WIRE -720 -64 -720 -256
WIRE -720 -64 -800 -64
WIRE -624 -64 -720 -64
WIRE -528 -64 -528 -256
WIRE -528 -64 -624 -64
WIRE -448 -64 -528 -64
WIRE -2176 -48 -2176 -160
WIRE -2160 -32 -2160 -144
WIRE 304 -32 288 -32
WIRE 80 -16 80 -160
WIRE 224 -16 80 -16
WIRE 304 -16 288 -16
WIRE -2368 0 -2384 0
WIRE 64 0 64 -144
WIRE 224 0 64 0
WIRE 304 0 288 0
WIRE -2368 16 -2384 16
WIRE -2304 16 -2176 -48
WIRE -2368 32 -2384 32
WIRE -2304 32 -2160 -32
WIRE -1152 32 -1152 -64
WIRE -1136 32 -1136 -80
WIRE 240 48 240 32
WIRE 272 48 272 32
WIRE 288 48 288 32
WIRE -2368 80 -2368 64
WIRE -2352 80 -2352 64
WIRE -2320 80 -2320 64
WIRE -1152 112 -1152 96
WIRE -1136 112 -1136 96
WIRE -1120 112 -1120 96
WIRE -608 112 -608 -80
WIRE -576 112 -608 112
WIRE -192 112 -448 112
WIRE -1968 128 -2160 128
WIRE -1696 128 -1696 -80
WIRE -1696 128 -1840 128
WIRE -624 128 -624 -64
WIRE -576 128 -624 128
WIRE -208 128 -448 128
WIRE -1968 144 -2144 144
WIRE -1680 144 -1680 -64
WIRE -1680 144 -1840 144
WIRE 176 144 160 144
WIRE -544 160 -544 144
WIRE -528 160 -528 144
WIRE -512 160 -512 144
WIRE -496 160 -496 144
WIRE -480 160 -480 144
WIRE 96 160 -80 160
WIRE 176 160 160 160
WIRE -1936 176 -1936 160
WIRE -1920 176 -1920 160
WIRE -1904 176 -1904 160
WIRE -1888 176 -1888 160
WIRE -1872 176 -1872 160
WIRE 96 176 -64 176
WIRE 176 176 160 176
WIRE 112 224 112 208
WIRE 144 224 144 208
WIRE 160 224 160 208
WIRE -2272 272 -2288 272
WIRE -2208 272 -2256 272
WIRE -2160 272 -2160 128
WIRE -2160 272 -2208 272
WIRE -2096 272 -2160 272
WIRE -2016 272 -2096 272
WIRE -1984 272 -2000 272
WIRE -368 272 -384 272
WIRE -304 272 -352 272
WIRE -192 272 -192 112
WIRE -192 272 -304 272
WIRE -112 272 -192 272
WIRE -80 272 -80 160
WIRE -80 272 -112 272
WIRE -16 272 -80 272
WIRE 16 272 0 272
WIRE -2272 288 -2288 288
WIRE -2224 288 -2256 288
WIRE -2144 288 -2144 144
WIRE -2144 288 -2224 288
WIRE -2080 288 -2144 288
WIRE -2016 288 -2080 288
WIRE -368 288 -384 288
WIRE -288 288 -352 288
WIRE -208 288 -208 128
WIRE -208 288 -288 288
WIRE -128 288 -208 288
WIRE -64 288 -64 176
WIRE -64 288 -128 288
WIRE -16 288 -64 288
WIRE -2224 368 -2224 288
WIRE -2208 368 -2208 272
WIRE -2096 400 -2096 272
WIRE -1824 400 -2096 400
WIRE -1312 400 -1696 400
WIRE -832 400 -1264 400
WIRE -304 400 -304 272
WIRE -304 400 -704 400
WIRE -128 400 -128 288
WIRE -112 400 -112 272
WIRE -2080 416 -2080 288
WIRE -1824 416 -2080 416
WIRE -1328 416 -1696 416
WIRE -832 416 -1248 416
WIRE -288 416 -288 288
WIRE -288 416 -704 416
WIRE -2224 448 -2224 432
WIRE -2208 448 -2208 432
WIRE -2192 448 -2192 432
WIRE -1792 448 -1792 432
WIRE -1776 448 -1776 432
WIRE -1760 448 -1760 432
WIRE -1744 448 -1744 432
WIRE -1728 448 -1728 432
WIRE -800 448 -800 432
WIRE -784 448 -784 432
WIRE -768 448 -768 432
WIRE -752 448 -752 432
WIRE -736 448 -736 432
WIRE -128 480 -128 464
WIRE -112 480 -112 464
WIRE -96 480 -96 464
WIRE -2272 544 -2288 544
WIRE -2208 544 -2256 544
WIRE -2128 544 -2208 544
WIRE -2080 544 -2128 544
WIRE -2048 544 -2064 544
WIRE -1472 544 -1488 544
WIRE -1408 544 -1456 544
WIRE -1312 544 -1312 400
WIRE -1312 544 -1408 544
WIRE -1264 544 -1264 400
WIRE -1264 544 -1312 544
WIRE -1200 544 -1264 544
WIRE -1168 544 -1184 544
WIRE -2272 560 -2288 560
WIRE -2192 560 -2256 560
WIRE -2144 560 -2192 560
WIRE -2080 560 -2144 560
WIRE -1472 560 -1488 560
WIRE -1392 560 -1456 560
WIRE -1328 560 -1328 416
WIRE -1328 560 -1392 560
WIRE -1248 560 -1248 416
WIRE -1248 560 -1328 560
WIRE -1200 560 -1248 560
WIRE -2368 656 -2384 656
WIRE -2368 672 -2384 672
WIRE -2208 672 -2208 544
WIRE -2208 672 -2304 672
WIRE -2128 672 -2128 544
WIRE -1840 672 -2128 672
WIRE -1408 672 -1408 544
WIRE -1408 672 -1696 672
WIRE -2368 688 -2384 688
WIRE -2192 688 -2192 560
WIRE -2192 688 -2304 688
WIRE -2144 688 -2144 560
WIRE -1840 688 -2144 688
WIRE -1392 688 -1392 560
WIRE -1392 688 -1696 688
WIRE -1808 720 -1808 704
WIRE -1792 720 -1792 704
WIRE -1776 720 -1776 704
WIRE -1760 720 -1760 704
WIRE -1744 720 -1744 704
WIRE -1728 720 -1728 704
FLAG 112 224 onL
FLAG 144 224 pf
FLAG 160 224 qf
FLAG -2368 80 P2
FLAG -2352 80 Vmag2
FLAG -2320 80 on
FLAG 288 48 P3
FLAG 272 48 Vmag3
FLAG 240 48 on1
DATAFLAG -1488 544 ""
DATAFLAG -1488 560 ""
DATAFLAG -1808 -80 ""
DATAFLAG -1808 -64 ""
DATAFLAG -2288 -160 ""
DATAFLAG -2288 -144 ""
DATAFLAG 304 -32 ""
DATAFLAG 304 -16 ""
DATAFLAG 304 0 ""
DATAFLAG -2384 0 ""
DATAFLAG -2384 16 ""
DATAFLAG -2384 32 ""
DATAFLAG -1360 -80 ""
DATAFLAG -1360 -64 ""
DATAFLAG -832 -80 ""
DATAFLAG -832 -64 ""
DATAFLAG -176 -160 ""
DATAFLAG -176 -144 ""
DATAFLAG -384 272 ""
DATAFLAG -384 288 ""
DATAFLAG 176 160 ""
DATAFLAG -2288 272 ""
DATAFLAG -2288 288 ""
DATAFLAG -2384 656 ""
DATAFLAG -2384 672 ""
DATAFLAG -2384 688 ""
DATAFLAG -1920 -224 ""
DATAFLAG -1904 -224 ""
DATAFLAG -1856 -224 ""
DATAFLAG -1840 -224 ""
DATAFLAG -1424 -224 ""
DATAFLAG -1408 -224 ""
DATAFLAG -1376 -224 ""
DATAFLAG -1360 -224 ""
SYMBOL bus_v_LF -1744 -80 M0
SYMATTR InstName Bus7
SYMBOL bus_v0 -1520 -80 M0
SYMATTR InstName Bus7a
SYMBOL bus_v_LF -2224 544 M0
SYMATTR InstName Bus1
SYMBOL bus_v0 -2112 544 M0
SYMATTR InstName Bus1a
SYMBOL bus_v_LF -112 -160 M0
SYMATTR InstName Bus3
SYMBOL bus_v0 96 -160 M0
SYMATTR InstName Bus3a
SYMBOL bus_v_LF -1296 -80 M0
SYMATTR InstName Bus8
SYMBOL bus_v0 -1040 -80 M0
SYMATTR InstName Bus8a
SYMBOL pretty_transformer_special -1856 -256 M0
WINDOW 3 12 -30 Left 2
WINDOW 123 12 -40 Left 2
SYMATTR Value on=1 s_=-0  l_=0 stproz=1  delta=-30
SYMATTR Value2 SN=200e6 U1Nenn=230k U20=18k ur={ur} ux={ux}
SYMATTR InstName TF72
SYMATTR SpiceModel RU_U220_U110_120MVA_LF
SYMBOL bus_v_LF -2224 -160 M0
SYMATTR InstName Bus2
SYMBOL bus_v0 -2032 -160 M0
SYMATTR InstName Bus2a
SYMBOL bus_v_LF -768 -80 M0
SYMATTR InstName Bus9
SYMBOL bus_v0 -480 -80 M0
SYMATTR InstName Bus9a
SYMBOL pretty_line_special -1408 -256 R0
WINDOW 3 42 -41 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=50 R=0.09 L=2.2mH XL=0  CB=14.7nF CE=6.75nF
SYMATTR InstName B7_B8
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL bus_v_LF -1424 544 M0
SYMATTR InstName Bus4
SYMBOL bus_v0 -1232 544 M0
SYMATTR InstName Bus4a
SYMBOL bus_v_LF -2224 272 M0
SYMATTR InstName Bus5
SYMBOL bus_v0 -2048 272 M0
SYMATTR InstName Bus5a
SYMBOL bus_v_LF -320 272 M0
SYMATTR InstName Bus6
SYMBOL bus_v0 -48 272 M0
SYMATTR InstName Bus6a
SYMBOL loads -1136 64 R90
SYMATTR Value on=1 p=100e6 q=35e6  k={k}  vn=230k
SYMATTR InstName LoadC
SYMATTR SpiceModel loads_LF
SYMBOL pretty_transformer_special -304 -256 R0
WINDOW 3 -32 -31 Left 2
WINDOW 123 -32 -41 Left 2
SYMATTR Value on=1 s_=-0  l_=0  stproz=1.5 delta=-30
SYMATTR Value2 SN=100e6 U1Nenn=230k U20=13.8k ur={ur} ux={ux}
SYMATTR InstName TF93
SYMATTR SpiceModel RU_U220_U110_120MVA_LF
SYMBOL pretty_transformer_special -1744 688 M0
WINDOW 3 12 -40 Left 2
WINDOW 123 12 -30 Left 2
SYMATTR Value on=1 s_=-0  l_=0 stproz=1.5 delta=-30
SYMATTR Value2 SN=200e6 U1Nenn=230k U20=16.5k ur={ur} ux={ux}
SYMATTR InstName TF41
SYMATTR SpiceModel RU_U220_U110_120MVA_LF
SYMBOL pretty_line_special -896 -256 R0
WINDOW 3 29 -49 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=100 R=0.07 L=1.4mH XL=0  CB=10.4nF CE=7.75nF
SYMATTR InstName B8_B9
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL pretty_line_special -1920 144 R0
WINDOW 3 29 -49 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=100 R=0.17 L=2.26mH XL=0  CB=15.3nF CE=7.75nF
SYMATTR InstName B5_B7
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL pretty_line_special -528 128 R0
WINDOW 3 29 -49 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=100 R=0.2 L=2.38mH XL=0  CB=18nF CE=7.75nF
SYMATTR InstName B6_B9
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL pretty_line_special -1744 416 M0
WINDOW 3 29 -49 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=50 R=0.1 L=2.38mH XL=0  CB=18nF CE=7.75nF
SYMATTR InstName B4_B5
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL pretty_line_special -784 416 R0
WINDOW 3 29 -49 Invisible 2
WINDOW 0 29 -59 Left 2
SYMATTR Value on=1  length=50 R=0.18 L=2.58mH XL=0  CB=15.8nF CE=7.75nF
SYMATTR InstName B4_B6
SYMATTR SpiceModel StAlu_U400_o3x635mm2_LF
SYMATTR SpiceLine ""
SYMATTR Value2 vfactor={vfactor} sfactor={sfactor}
SYMBOL loads -2208 400 R90
SYMATTR Value on=1 p=125e6 q=50e6  k={k} vn=230k
SYMATTR InstName LoadA
SYMATTR SpiceModel loads_LF
SYMBOL loads -112 432 R90
SYMATTR Value on=1 p=90e6 q=30e6  k={k}  vn=230k
SYMATTR InstName LoadB
SYMATTR SpiceModel loads_LF
SYMBOL pretty_vri_slack2 -2336 672 M0
SYMATTR Value on=1 vmag={16.5k*1.04} delta=0 gin=1e12
SYMATTR InstName U1
SYMBOL load_control 128 160 R0
WINDOW 0 -14 -32 Left 2
WINDOW 3 -34 -22 Left 2
SYMATTR InstName LOAD_ADD
SYMATTR Value p=50e6 q=0  k={k}  vn=230k
SYMATTR SpiceModel loads_ctrl_LF
SYMBOL pretty_plant_pv_ctrl -2336 16 M0
WINDOW 3 -204 26 Left 2
SYMATTR Value qlo=-100e6 qup=100e6 vn=18000
SYMATTR InstName G1
SYMATTR SpiceModel pv_slack_ctrl_LF3
SYMBOL pretty_plant_pv_ctrl 256 -16 R0
WINDOW 3 -182 36 Left 2
SYMATTR Value qlo=-100e6 qup=100e6 vn=13.8k fact=1
SYMATTR InstName G2
SYMATTR SpiceModel pv_slack_ctrl_LF3
TEXT -2376 -440 Left 2 !.options vntol=10m abstol=1m srcsteps=1 gminsteps=0 \n.param tdv=1 tdt=1 fn1=60 omega_n={2*pi*fn1}\n.param sfactor=3 vfactor=sqrt(3) k=0\n;\n.tran 0 10s 0
TEXT -2048 -616 Left 5 ;This example shows a model of a 9-bus three-phase power system network. \nAfter 5s a pure active power load of 50MW is switched to the network \nThis example is based on an IEEE® benchmark test case, further details of which can be found in \n"Power System Control and Stability" by P. M. Anderson and A. A. Fouad (IEEE Press, 2003).  \nThe resulting load flow solution is computed\nLooking at Bus 1, it can be seen that the swing generator delivers 75.8MW \nof active power and 26.0MVAr or reactive power to the network. \nDifferences to the original benchmark are due to the transmission line models \nand transformer configurations used.
TEXT -1472 -64 Left 5 ;Bus7
TEXT -2064 560 Left 5 ;Bus1
TEXT 144 -144 Left 5 ;Bus3
TEXT -992 -56 Left 5 ;Bus8
TEXT -1984 -136 Left 5 ;Bus2
TEXT -432 -64 Left 5 ;Bus9
TEXT -1184 560 Left 5 ;Bus4
TEXT -2000 288 Left 5 ;Bus5
TEXT 0 288 Left 5 ;Bus6
TEXT 88 256 Left 2 !vpf pf 0 1\nvqf qf 0 1\nvonL onL 0 pwl 0s 0 5s 0 5.1s 1
TEXT -872 8 Left 4 ;Actual voltage in kV\n17,16\n18,45\n14,145\n17,16\n18,45\n14,145\n235,6\n228,8\n232,7\n235,7\n233,3\n237,7\n0\n228,9\n232,7\n233,3
TEXT -1064 8 Left 4 ;Element\nG1C//Swing 1.04pu\nG2C//PV 163MW 1.025pu\nG3C//PV 85MW 1.025pu\nBus1 16.5kV\nBus2 18kV\nBus3 13.8kV\nBus4 230kV\nBus5 230kV\nBus6 230kV\nBus7 230kV\nBus8 230kV\nBus9 230kV\n50 MW\nLoad A 125 MW 50 MVAr\nLoad B 90 MW 30 MVAr\nLoad C 100 MW 35 MVAr
TEXT -2392 48 Right 2 !vp2 p2 0 -163e6\nvmag2 vmag2 0 {18k*1.025}
TEXT -2272 56 Left 2 !von on 0 1
TEXT 208 88 Left 2 !vp3 p3 0 pwl 0s -85e6\nvmag3 vmag3 0 pwl 0s {13.8k*1.025}\nvon1 on1 0 1
TEXT 384 -16 Left 2 ;At non convergence\nof pv-slack choose\ndifferent fact value
TEXT -1920 -144 Left 2 !.param ur=0.001 ux=0.13
TEXT -2624 656 Left 2 ;Delta is set in accordance\nwith the same example for\ntransient simulation \n9a_bus_example_IEEE_Transient.asc
