Version 4.1
SHEET 1 880 680
WIRE 32 240 16 240
WIRE 96 240 96 208
WIRE 96 240 64 240
WIRE 160 240 160 208
WIRE 160 240 96 240
WIRE 224 240 160 240
WIRE 320 240 224 240
WIRE 368 240 352 240
WIRE -256 256 -272 256
WIRE -160 256 -192 256
WIRE 0 256 -96 256
WIRE 16 256 0 256
WIRE 304 256 80 256
WIRE 416 256 368 256
WIRE 512 256 416 256
WIRE 608 256 576 256
WIRE 720 256 672 256
WIRE -256 272 -272 272
WIRE -160 272 -192 272
WIRE -16 272 -96 272
WIRE 16 272 -16 272
WIRE 224 272 80 272
WIRE 304 272 224 272
WIRE 432 272 368 272
WIRE 512 272 432 272
WIRE 608 272 576 272
WIRE 720 272 672 272
WIRE -256 288 -272 288
WIRE -160 288 -192 288
WIRE -32 288 -96 288
WIRE 16 288 -32 288
WIRE 304 288 80 288
WIRE 448 288 368 288
WIRE 512 288 448 288
WIRE 608 288 576 288
WIRE 720 288 672 288
WIRE -272 320 -272 304
WIRE 0 320 0 256
WIRE 16 320 0 320
WIRE 304 320 80 320
WIRE 416 320 416 256
WIRE 416 320 368 320
WIRE 720 320 720 304
WIRE -16 336 -16 272
WIRE 16 336 -16 336
WIRE 304 336 80 336
WIRE 432 336 432 272
WIRE 432 336 368 336
WIRE -32 352 -32 288
WIRE 16 352 -32 352
WIRE 304 352 80 352
WIRE 448 352 448 288
WIRE 448 352 368 352
FLAG 432 240 0
FLAG -48 240 0
FLAG -272 320 0
FLAG 720 320 0
SYMBOL line_2_coupled_earth 48 304 R0
WINDOW 3 21 -1 Left 2
SYMATTR Value length=1e-3
SYMATTR InstName U3
SYMATTR Value2 cl=1 g=1e12 fn={fn1}
SYMBOL impedance_sk -128 256 R0
SYMATTR Value2 SN=7.5e9 UN=110e3 fn={fn1} r_x=0.1
SYMATTR InstName U7
SYMBOL line_2_coupled_earth 336 304 R0
WINDOW 3 21 -1 Left 2
SYMATTR Value length=1e-3
SYMATTR InstName U1
SYMATTR Value2 cl=1 g=1e12 fn={fn1}
SYMBOL Fault_Ground_Fuse\\fault_Arc 224 256 R0
SYMATTR Value Vflash=200k g_startup=1e-3 Pm=2e4 Isw=500 hext=200 gmax=200m zint=2e4 delay=200u
SYMATTR InstName X1
SYMATTR Prefix ""
SYMATTR SpiceModel ARC_CM2
SYMBOL Impedance\\r 400 240 R0
SYMATTR Value2 R=20
SYMATTR InstName U13
SYMBOL Impedance\\r -16 240 R0
SYMATTR Value2 R=20
SYMATTR InstName U14
SYMBOL Fault_Ground_Fuse\\lightning_current_8us_20us 96 192 R0
SYMATTR SpiceModel 10us_350us_Current_flash
SYMATTR Value Iflash=100k delay=2m
SYMATTR InstName X2
SYMATTR Prefix ""
SYMBOL Sources\\v_3phase -304 256 R0
SYMATTR Value U1Nenn=110k frequ={fn1} Texp=5m tpwl=0m TD=0 dphi=0
SYMATTR InstName U2
SYMBOL impedance_sk 544 256 M0
SYMATTR Value2 SN=7.5e9 UN=110e3 fn={fn1} r_x=0.1
SYMATTR InstName U4
SYMBOL Sources\\v_3phase 752 256 M0
SYMATTR Value U1Nenn=110k frequ={fn1} Texp=5m tpwl=0m TD=0 dphi=2
SYMATTR InstName U5
SYMBOL Switcher\\switcher_off 640 256 R0
SYMATTR Value t_Stop=5m
SYMATTR Value2 t_Start=20m
SYMATTR SpiceLine tsw=1u toff=1u vt=0.5 vh=-0.4
SYMATTR InstName U6
SYMBOL Switcher\\switcher_off -224 256 R0
SYMATTR Value t_Stop=5m
SYMATTR Value2 t_Start=20m
SYMATTR SpiceLine tsw=1u toff=1u vt=0.5 vh=-0.4
SYMATTR InstName U8
SYMBOL Fault_Ground_Fuse\\lightning_current_8us_20us 160 192 R0
SYMATTR SpiceModel 10us_350us_Current_flash
SYMATTR Value Iflash=100k delay=35m
SYMATTR InstName X3
SYMATTR Prefix ""
TEXT -296 184 Left 2 !.tran 0 100m 0m 1u uic
TEXT -296 168 Left 2 !.param fn1=50 tdv=1 tdt=1
TEXT 312 208 Left 2 ;Earth - Groundwire
TEXT 256 224 Left 2 ;Stroke
TEXT -296 152 Left 2 !.options vntol=1 abstol=1m method=gear reltol=0.01
TEXT 72 120 Left 5 ;R of transmission tower = 20ohm
TEXT -16 392 Left 2 ;Overhead line length only very small for not be confused\nby the transients of switching off and on of a longer line
TEXT 640 344 Left 2 ;Phase angle of the source2\nis 2 degrees to let flow\nactive power from source2 to \nsource1
TEXT 104 168 Left 2 ;two strokes
TEXT 48 -64 Left 2 ;This example shows two lightning strikes on the ground wire of a 110-kV overhead line. \nThe first lightning strike occurs at t=2 ms with a current of 100 kA.\nThe lightning current is conducted into the two towers and, due to the 20-ohm \nresistances to ground, generates a ground wire voltage of 1 megavolt.  \nThis high voltage creates an arc to phase 2 of the line. \nThis arc is fed on the one hand by the lightning current and on the other hand by the grid. \nThe lightning current decreases very rapidly to zero. \nWithout interrupting the two circuit breakers of the overhead line, the arc would be\nsustained by the grid. Starting at 5 ms, the line is disconnected from the grid and\nthe arc extinguishes shortly thereafter. \nThe line is switched back on at 20 ms. This simulates a brief interruption of the line\n(of course with switching times that are far too short to keep the simulation time\n brief).After the brief interruption, the line is back to normal and the arc has\nextinguished. \nAt 35 ms, a second arc strikes, and it is now shown that the arc persists due to the input of the grid\nThe line can be switched off later due to the persisting high current of the arc fault
TEXT 360 224 Left 2 ;Resistance of the transmission tower and grounding
TEXT -208 136 Left 2 ;method=gear for faster simulation !!
