Version 4.1
SHEET 1 964 680
WIRE 64 0 32 0
WIRE 240 0 128 0
WIRE 464 0 304 0
WIRE 544 0 464 0
WIRE 688 0 656 0
WIRE 64 16 32 16
WIRE 240 16 128 16
WIRE 544 16 304 16
WIRE 688 16 656 16
WIRE 64 32 32 32
WIRE 240 32 128 32
WIRE 544 32 304 32
WIRE 688 32 656 32
WIRE 464 64 464 0
WIRE 544 80 544 48
WIRE 32 96 32 48
WIRE 528 112 512 112
WIRE 464 160 464 128
FLAG 512 112 ctrl
FLAG 464 160 0
FLAG 240 64 0
FLAG 240 80 0
FLAG 240 96 0
FLAG 304 64 0
FLAG 304 80 0
FLAG 304 96 0
SYMBOL v_3phase 0 0 R0
SYMATTR Value U1Nenn=110k FREQU=50 Texp=5m TD=0
SYMATTR InstName U3
SYMATTR SpiceModel V_3Phase_AC
SYMBOL impedance 96 0 R0
SYMATTR Value2 R1={R} L1={L}
SYMATTR SpiceLine R2={R} L2={L}
SYMATTR SpiceLine2 R3={R} L3={L}
SYMATTR InstName U4
SYMBOL isolator 48 112 R0
SYMATTR Value R=1e8
SYMATTR InstName U7
SYMBOL trafo_Yd_special 624 16 R0
WINDOW 38 -83 -47 Left 2
SYMATTR SpiceLine2 tpsid=0.1m ron=0.00001
SYMATTR Value2 rkessel={rkessel}
SYMATTR InstName U1
SYMBOL load_d 704 0 R0
SYMATTR InstName U2
SYMBOL pet_ctrl 544 96 R0
SYMATTR InstName U5
SYMATTR Value VN=110k IN=125 fN=50 r_x=0.03
SYMBOL r 464 96 R90
SYMATTR Value length=0.01
SYMATTR InstName U6
SYMBOL line_2_coupled 272 48 R0
SYMATTR SpiceModel Tonnenmast__2sys_110kV_2x1x495_35_1x234_47
SYMATTR Value ""
SYMATTR Value2 length=10 cl=1 g=1e12 fn={fn1}
SYMATTR InstName U8
TEXT 176 -56 Left 2 !.param R=1 L={4/314.159}
TEXT 168 -112 Left 5 ;Petersen for one vs two overhead lines
TEXT 176 -48 Left 2 ;.tran 0 60 0s 0.1m
TEXT 176 -64 Left 2 !.param tdv=1 tdt=1 fn1=50 omega_n={2*pi*fn1}
TEXT 704 -16 Left 2 !.param PN=3.5e6 QN=1.0e6
TEXT 560 152 Left 2 !.param rkessel=5e6
TEXT 504 144 Left 2 !.lib pet.lib
TEXT 480 168 Left 2 ;Set r_x to a low value like 0.005 the voltage maximum is sharper\nand about 13kV peak at the maximum (4.5kV peak for 125A)\nSet r_x to 0.03 gives a flat maximum of voltage\nand about 2.2kv peak
TEXT 176 -32 Left 2 !.ac oct 100 1 100
TEXT 576 88 Left 2 !vctrl ctrl 0 3.6
TEXT 216 136 Left 2 ;For 1 overhead line ipet=3.3A(second line open)\nFor 1 overhead line ipet=3.6A(second line grounded)\nFor 2 overhead line ipet=5A
TEXT 576 104 Left 2 ;Set optimal pet current\n-> look at fault current\nmust be about zero at 50Hz
