Version 4
SHEET 1 896 728
WIRE -16 64 -80 64
WIRE 112 64 48 64
WIRE 160 64 112 64
WIRE -16 80 -80 80
WIRE 160 80 48 80
WIRE -16 96 -80 96
WIRE 160 96 48 96
WIRE -80 128 -80 112
WIRE 112 128 112 64
WIRE -496 240 -544 240
WIRE -400 240 -432 240
WIRE -96 240 -160 240
WIRE 384 240 -32 240
WIRE -544 256 -544 240
WIRE -544 256 -640 256
WIRE -496 256 -544 256
WIRE -400 256 -400 240
WIRE -400 256 -432 256
WIRE -544 272 -544 256
WIRE -496 272 -544 272
WIRE -400 272 -400 256
WIRE -400 272 -432 272
WIRE -576 304 -640 304
WIRE -192 304 -192 256
WIRE 336 304 -192 304
WIRE -400 352 -400 272
WIRE -96 368 -192 368
WIRE 336 368 336 304
WIRE 336 368 -32 368
WIRE -496 416 -640 416
WIRE -400 416 -432 416
WIRE -496 432 -640 432
WIRE -400 432 -400 416
WIRE -400 432 -432 432
WIRE -192 432 -192 368
WIRE 336 432 -192 432
WIRE -496 448 -640 448
WIRE -400 448 -400 432
WIRE -400 448 -432 448
WIRE -576 464 -640 464
WIRE -576 480 -576 464
WIRE -400 480 -400 448
WIRE 336 496 336 432
WIRE 336 496 -32 496
WIRE -96 576 -96 496
WIRE 384 576 384 240
WIRE 384 576 -96 576
FLAG -400 352 0
FLAG -576 304 0
SYMBOL v_3phase -112 64 R0
WINDOW 3 -59 -18 Left 2
SYMATTR Value U1Nenn=20k  frequ={fn1} Texp=0m tpwl=100m TD=0 dphi=0
SYMATTR InstName U1
SYMBOL ground_fault_1phase 112 128 R0
SYMATTR Value rgnd=1e-9  lgnd=1p
SYMATTR InstName U8
SYMBOL v_1phase_2 -192 240 R0
SYMATTR Value U1Nenn=60e3 frequ={fn1} Texp=5m tpwl=0m TD=0 fact=0.8165 phi=0 sign=1
SYMATTR InstName U6
SYMBOL impedance_1phase -64 240 R0
SYMATTR InstName U10
SYMATTR Value2 R={0.307 } XL={0.329} L=0 fn={fn1}
SYMBOL impedance_1phase -64 496 R0
SYMATTR InstName U16
SYMATTR Value2 R={0.454 } L={0} XL=1.608 fn={fn1}
SYMBOL impedance_1phase -64 368 R0
SYMATTR InstName U13
SYMATTR Value2 R={0.307 } XL={0.329} L=0 fn={fn1}
SYMBOL ground_fault_1phase -80 128 R0
SYMATTR Value rgnd=1e-9  lgnd=1p
SYMATTR InstName U2
SYMBOL line_coupled 16 80 R0
SYMATTR SpiceModel 1sys_20kV_3x95_15_coupledR
SYMATTR Value ""
SYMATTR Value2 ""
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR InstName U3
SYMBOL v_3phase -672 256 R0
WINDOW 3 -60 -25 Left 2
SYMATTR Value U1Nenn=20k frequ={fn1} Texp=0m tpwl=100m TD=0 dphi=0
SYMATTR InstName U5
SYMBOL v_3phase -672 416 R0
WINDOW 3 -50 -29 Left 2
SYMATTR Value U1Nenn=20k frequ={fn1} Texp=0m tpwl=100m TD=0 dphi=0
SYMATTR InstName U9
SYMBOL ground_1phase -576 480 R0
WINDOW 3 -37 32 Left 2
SYMATTR Value rgnd=0.05/2  lgnd=1n
SYMATTR InstName U11
SYMBOL ground_1phase -400 480 R0
WINDOW 3 -37 32 Left 2
SYMATTR Value rgnd=0.05/2  lgnd=1n
SYMATTR InstName U12
SYMBOL line_coupled -464 256 R0
SYMATTR SpiceModel 1sys_20kV_3x95_15_coupledR
SYMATTR Value C11=5p C22=5p C33=5p
SYMATTR Value2 C13=1p C23=1p C12=1p
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR InstName U4
SYMBOL line_coupled -464 432 R0
SYMATTR SpiceModel 1sys_20kV_3x95_15_coupledR
SYMATTR Value C11=5p C22=5p C33=5p
SYMATTR Value2 C13=1p C23=1p C12=1p
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR InstName U7
TEXT -696 -24 Left 2 !.param tdv=1 tdt=1 fn1=50
TEXT -696 -8 Left 2 !.tran 0 1 0 0.01m
TEXT -728 320 Left 2 ;Z0=16330/9770=1.671ohm\nR0=16330/36130=0.4519ohm (set fn1=0.1 to cancel out XL - Tran:10s)\nX0=sqrt(Z0*Z0-R0*R0)=1.608ohm\nZ0=0.454+j*1.608 ohm
TEXT -728 480 Left 2 ;ZL=16400/36480=0.45\nRL=16400/53307=0.307\nXL=0.329\nZL=0.307+j*0.329ohm
TEXT -696 -40 Left 2 !.options vntol=1u
TEXT -680 184 Left 5 ;Measurement of X0,X1,R0,R1
TEXT -152 400 Left 5 ;Symmetric components for the 1phase fault
TEXT -176 272 Left 5 ;Voltage=3*U0
TEXT -560 528 Left 2 ;Test with added ground impedance
TEXT -696 120 Left 2 ;NOTE: \nX0,X1,R0,R1 can also be obtained by checking the atp matrix in the coupled_line.lib file\nHINT: See ATP_EMPT_Overheadlines_Models: file 1sysSymmetric_shorted.asc for insight\ninto the use of the atp matrix
