Version 4.1
SHEET 1 2020 680
WIRE -1184 -48 -1312 -48
WIRE -1104 -48 -1184 -48
WIRE -992 -48 -1040 -48
WIRE -944 -48 -992 -48
WIRE -848 -48 -880 -48
WIRE -784 -48 -848 -48
WIRE -1328 -32 -1344 -32
WIRE -1168 -32 -1312 -32
WIRE -1104 -32 -1168 -32
WIRE -976 -32 -1040 -32
WIRE -944 -32 -976 -32
WIRE -864 -32 -880 -32
WIRE -784 -32 -864 -32
WIRE -752 -32 -768 -32
WIRE -1152 -16 -1312 -16
WIRE -1104 -16 -1152 -16
WIRE -960 -16 -1040 -16
WIRE -944 -16 -960 -16
WIRE -784 -16 -880 -16
WIRE -880 0 -880 -16
WIRE -864 0 -864 -32
WIRE -864 0 -880 0
WIRE -848 0 -848 -48
WIRE -848 0 -864 0
WIRE -992 16 -992 -48
WIRE -976 16 -976 -32
WIRE -960 16 -960 -16
WIRE -1184 48 -1184 -48
WIRE -1168 48 -1168 -32
WIRE -1152 48 -1152 -16
WIRE -1200 80 -1216 80
WIRE -1216 96 -1216 80
WIRE -1184 112 -1184 96
WIRE -1168 112 -1168 96
WIRE -1152 112 -1152 96
WIRE -1168 144 -1168 112
FLAG -1152 112 n1
FLAG -1168 112 M1
FLAG -1184 112 verr1
FLAG -1216 160 0
SYMBOL sg -1152 64 R270
WINDOW 123 -6 6 VRight 2
WINDOW 39 -14 5 VRight 2
WINDOW 3 -24 5 VRight 2
WINDOW 40 -34 6 VRight 2
WINDOW 38 -44 6 VRight 2
SYMATTR Value2 UN_verkettet=24k SN=555e6 IN=13350 Pel=500e6 UE0=92.95 IE0=1300 ls=0.000413 rs=0.0031
SYMATTR SpiceLine Schenkelpolfaktor=0.9723 Daempferfaktor=0.10555 Streuung=0.08287 rcu=0.003 rbg=0.001 n1=3600 alpha_0=180
SYMATTR Value p=1 fn1=60  RDx=0.0295 RDy1=0.006428 RDy2=0.0248 LDx=0.0004719 LDy1=0.002 LDy2=0.000344 LE=0.00045381
SYMATTR SpiceLine2 R0=0.0031 L0=0.000413 Lhd3=0.00457 Lhq3=0.00443 m=1 a=0.9 err0=1 RE_factor=0.6666
SYMATTR SpiceModel Sgen_550MW_constant_speed_type0
SYMATTR InstName U8
SYMBOL bus_veff_1 -1280 -16 R180
SYMATTR InstName U9
SYMBOL bus_veff_1 -816 -16 M180
SYMATTR InstName U10
SYMBOL impedance -1072 -48 R0
WINDOW 3 -19 -18 Left 2
SYMATTR Value length=1e-6
SYMATTR Value2 R=0.1 L=1e-8
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR InstName U11
SYMBOL impedance_1phase -1216 128 R90
SYMATTR Value2 R=0.1 L=1e-8 XL=0 fn={fn1}
SYMATTR InstName U12
SYMBOL load_d -960 32 R90
SYMATTR Value VN=24k fn={fn1} rser=1m
SYMATTR Value2 P=555e3 Q=1e3
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR InstName U13
SYMBOL Switcher\\switcher -912 -48 R0
SYMATTR InstName U14
TEXT -1320 -136 Left 2 !.options vntol=1m abstol=100u reltol=0.003 logparams\n.param Rgnd=1e6\n.param tdv=1 tdt=1 fn1=60 omega_n={2*pi*fn1}
TEXT -1320 -96 Left 2 !.tran 0 10 0 0.1m
TEXT -1320 -256 Left 5 ;Comparison with matlab file: \nMatlab_Sgen_550MVA_2q_damper_compare.slx OR\nPsCAD file:\nMatlab_Sgen_550MW_2q_damp_PCad.pscx
TEXT -1320 -168 Left 2 ;see also SM_parmeter_from_XdXq_555MW_20kV_2q_damper_retour.wxmx\nsee also SM_parmeter_from_XdXq_555MW_20kV_Udemy_atp_matlab.wxmx\nsee also SM_parmeter_to_XdXq_550MW_modelica_2_justus.wxmx
TEXT -1208 152 Left 2 !Vverr1 verr1 0 pwl 0s 420 0.2s 92.95
TEXT -1200 168 Left 2 ;Set Verr at startup higher to get 1300A at 0.5s
TEXT -912 112 Left 2 ;RE_factor=0.6666 for compatibility with Matlab
