Version 4.1
SHEET 1 992 680
WIRE 128 32 80 32
WIRE 240 32 192 32
WIRE 336 32 304 32
WIRE 400 32 336 32
WIRE 576 32 512 32
WIRE 784 32 640 32
WIRE 128 48 80 48
WIRE 240 48 192 48
WIRE 400 48 304 48
WIRE 576 48 512 48
WIRE 784 48 640 48
WIRE 128 64 80 64
WIRE 240 64 192 64
WIRE 400 64 304 64
WIRE 576 64 512 64
WIRE 784 64 640 64
WIRE 336 80 336 32
WIRE 400 80 384 80
WIRE 528 80 512 80
WIRE 80 96 80 80
WIRE 784 96 784 80
WIRE 384 112 384 80
WIRE 528 112 528 80
WIRE 336 176 336 144
FLAG 336 176 0
SYMBOL v_3phase 48 32 R0
WINDOW 3 -125 -15 Left 2
SYMATTR Value U1Nenn=110kV FREQU={fn1} Texp=0 TD=0 tpwl=0
SYMATTR InstName U15
SYMATTR SpiceModel V_3Phase_AC
SYMBOL line 272 32 R0
SYMATTR Value ""
SYMATTR Value2 length=5 cl=1 g=1e12 ce1=401nF
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR SpiceModel oil_u110_o500mm2
SYMATTR InstName U1
SYMBOL pet 384 128 R0
SYMATTR Value VN=110k IN=123 fn={fn1} r_x=0.03
SYMATTR InstName U3
SYMBOL impedance 160 32 R0
SYMATTR InstName U11
SYMBOL trafo_Yy 480 48 R0
WINDOW 3 -120 -52 Left 2
SYMATTR Value SN=40e6  U1Nenn=110e3 U20=10.6e3 fN=50 N1=1000 uR=0.001 uX=0.2  i0=0.0015 p0=0.0004 a=0.75 m=9 psi_0=0
SYMATTR SpiceLine l_=0 stproz=1 middle=0
SYMATTR InstName U4
SYMATTR SpiceModel RUYy0_400k_120k_300MVA_9limbs_DAW
SYMATTR Value2 rkessel=1e6
SYMBOL line 608 32 R0
SYMATTR Value ""
SYMATTR Value2 length=5 cl=1 g=1e12 ce1=401nF
SYMATTR SpiceLine ""
SYMATTR SpiceLine2 ""
SYMATTR SpiceModel oil_u110_o500mm2
SYMATTR InstName U6
SYMBOL v_3phase 816 32 M0
WINDOW 3 -125 -15 Left 2
SYMATTR Value U1Nenn=10.6kV FREQU={fn1} Texp=0 TD=0 tpwl=0
SYMATTR InstName U2
SYMATTR SpiceModel V_3Phase_AC
SYMBOL pet 528 128 R0
SYMATTR Value VN=11k IN=12.3 fn={fn1} r_x=0.03
SYMATTR InstName U5
SYMBOL r 336 112 R90
SYMATTR Value length=1m
SYMATTR InstName U9
SYMBOL isolator 800 112 R0
SYMATTR Value R=1e6
SYMATTR InstName U8
SYMBOL isolator 96 112 R0
SYMATTR Value R=1e6
SYMATTR InstName U10
TEXT -80 168 Left 2 !.options vntol=1u abstol=1n \n.param tdv=1 tdt=1 fn1=50 omega_n={2*pi*fn1}
TEXT -80 200 Left 2 ;.tran 0 1000ms 1m 0.1ms
TEXT -80 216 Left 2 !.ac oct 100 1 100
TEXT 120 104 Left 2 !.param Rn=1 Ln={4/314.159}
TEXT 424 96 Left 2 ;Rkessel = 1e6
TEXT 104 88 Left 2 ;Net impedance important for simulation
TEXT 400 144 Left 2 ;There is a high\nfault transfer from\nthe primary side\nto the secondary side !!!\nYYd transformer starpoints should never\nbe connected at both sides
TEXT 64 0 Left 2 ;At earth fault: See that source voltages phase are at +/-150degrees
TEXT 320 192 Left 2 ;earth fault
TEXT 312 -104 Left 4 ;In this example you can see that if a \nearth fault occur at primary side there\nwill be a very high starpoint voltage \ntransferred to the secondary side of the\ntransformer.
TEXT 376 8 Left 2 ;9 limb transformer with delta winding
